!- Windows Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    ,                         !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    MINNEAPOLIS_MN_USADesign_Conditions,    !- Name
    44.88,                    !- Latitude
    -93.22,                   !- Longitude
    -6.00,                    !- Time Zone
    255.00;                   !- Elevation

SizingPeriod:DesignDay,
    MINNEAPOLISAnnClg.4CondnsDBMWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    6,                        !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.416,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.18;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    MINNEAPOLISAnnClg.4CondnsDPMDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28.6,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    23.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    6,                        !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.416,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.18;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    MINNEAPOLISAnnClg.4CondnsEnthMDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.9,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    77300.0,                  !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    6,                        !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.416,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.18;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    MINNEAPOLISAnnClg.4CondnsWBMDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.8,                     !- Maximum DryBulb Temperature
    9.9,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    6,                        !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.416,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.18;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    MINNEAPOLISAnnHtg99.6CondnsDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -25.2,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -25.2,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    3.8,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    MINNEAPOLISAnnHtgWind99.6CondnsWSMCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -8.7,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -8.7,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    12.3,                     !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    MINNEAPOLISAnnHum_n99.6CondnsDPMCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -24.6,                    !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -30.5,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98299.,                   !- Barometric Pressure
    3.8,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

ScheduleTypeLimits,
    Large-1window Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature 42,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 35,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    SmallHotel HtgSetp Default Schedule,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel HtgSetp Summer Design Day,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel HtgSetp Winter Design Day,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Default Schedule,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Summer Design Day,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel ClgSetp Winter Design Day,    !- Name
    Temperature 35,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    24;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 443,         !- Name
    Percent,                  !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    50;                       !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Default Schedule 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Summer Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Activity Winter Design Day 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.62,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.43,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.26,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.51,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.49,                     !- Value Until Time 7
    21:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    22:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    23:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    24:00,                    !- Time 11
    0.2;                      !- Value Until Time 11

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.62,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.9,                      !- Value Until Time 3
    10:00,                    !- Time 4
    0.43,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.26,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.51,                     !- Value Until Time 6
    20:00,                    !- Time 7
    0.49,                     !- Value Until Time 7
    21:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    22:00,                    !- Time 9
    0.7,                      !- Value Until Time 9
    23:00,                    !- Time 10
    0.35,                     !- Value Until Time 10
    24:00,                    !- Time 11
    0.2;                      !- Value Until Time 11

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.62,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    10:00,                    !- Time 5
    0.62,                     !- Value Until Time 5
    17:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.43,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.51,                     !- Value Until Time 8
    20:00,                    !- Time 9
    0.49,                     !- Value Until Time 9
    21:00,                    !- Time 10
    0.66,                     !- Value Until Time 10
    22:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.35,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0.2;                      !- Value Until Time 13

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.2,                      !- Value Until Time 1
    07:00,                    !- Time 2
    0.3,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.62,                     !- Value Until Time 3
    09:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    10:00,                    !- Time 5
    0.62,                     !- Value Until Time 5
    17:00,                    !- Time 6
    0.29,                     !- Value Until Time 6
    18:00,                    !- Time 7
    0.43,                     !- Value Until Time 7
    19:00,                    !- Time 8
    0.51,                     !- Value Until Time 8
    20:00,                    !- Time 9
    0.49,                     !- Value Until Time 9
    21:00,                    !- Time 10
    0.66,                     !- Value Until Time 10
    22:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    23:00,                    !- Time 12
    0.35,                     !- Value Until Time 12
    24:00,                    !- Time 13
    0.2;                      !- Value Until Time 13

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Equip Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.22,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    06:00,                    !- Time 4
    0.22,                     !- Value Until Time 4
    07:00,                    !- Time 5
    0.44,                     !- Value Until Time 5
    08:00,                    !- Time 6
    0.56,                     !- Value Until Time 6
    10:00,                    !- Time 7
    0.44,                     !- Value Until Time 7
    18:00,                    !- Time 8
    0.28,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    20:00,                    !- Time 10
    0.89,                     !- Value Until Time 10
    21:00,                    !- Time 11
    1,                        !- Value Until Time 11
    22:00,                    !- Time 12
    0.89,                     !- Value Until Time 12
    23:00,                    !- Time 13
    0.67,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0.33;                     !- Value Until Time 14

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.22,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.17,                     !- Value Until Time 2
    05:00,                    !- Time 3
    0.11,                     !- Value Until Time 3
    06:00,                    !- Time 4
    0.22,                     !- Value Until Time 4
    07:00,                    !- Time 5
    0.44,                     !- Value Until Time 5
    08:00,                    !- Time 6
    0.56,                     !- Value Until Time 6
    10:00,                    !- Time 7
    0.44,                     !- Value Until Time 7
    18:00,                    !- Time 8
    0.28,                     !- Value Until Time 8
    19:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    20:00,                    !- Time 10
    0.89,                     !- Value Until Time 10
    21:00,                    !- Time 11
    1,                        !- Value Until Time 11
    22:00,                    !- Time 12
    0.89,                     !- Value Until Time 12
    23:00,                    !- Time 13
    0.67,                     !- Value Until Time 13
    24:00,                    !- Time 14
    0.33;                     !- Value Until Time 14

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.26,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.41,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.56,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.41,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.33,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.85,                     !- Value Until Time 7
    22:00,                    !- Time 8
    1,                        !- Value Until Time 8
    23:00,                    !- Time 9
    0.85,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0.41;                     !- Value Until Time 10

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    02:00,                    !- Time 1
    0.26,                     !- Value Until Time 1
    06:00,                    !- Time 2
    0.11,                     !- Value Until Time 2
    08:00,                    !- Time 3
    0.41,                     !- Value Until Time 3
    10:00,                    !- Time 4
    0.56,                     !- Value Until Time 4
    11:00,                    !- Time 5
    0.41,                     !- Value Until Time 5
    18:00,                    !- Time 6
    0.33,                     !- Value Until Time 6
    19:00,                    !- Time 7
    0.85,                     !- Value Until Time 7
    22:00,                    !- Time 8
    1,                        !- Value Until Time 8
    23:00,                    !- Time 9
    0.85,                     !- Value Until Time 9
    24:00,                    !- Time 10
    0.41;                     !- Value Until Time 10

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Light Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.28,                     !- Value Until Time 3
    15:00,                    !- Time 4
    0.13,                     !- Value Until Time 4
    16:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.58,                     !- Value Until Time 8
    24:00,                    !- Time 9
    0.65;                     !- Value Until Time 9

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.28,                     !- Value Until Time 3
    15:00,                    !- Time 4
    0.13,                     !- Value Until Time 4
    16:00,                    !- Time 5
    0.2,                      !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    22:00,                    !- Time 8
    0.58,                     !- Value Until Time 8
    24:00,                    !- Time 9
    0.65;                     !- Value Until Time 9

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.34,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.5;                      !- Value Until Time 8

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Rule 1 Day Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.65,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.5,                      !- Value Until Time 2
    09:00,                    !- Time 3
    0.34,                     !- Value Until Time 3
    17:00,                    !- Time 4
    0.2,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.34,                     !- Value Until Time 5
    19:00,                    !- Time 6
    0.35,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    24:00,                    !- Time 8
    0.5;                      !- Value Until Time 8

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel GuestRoom Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Default Schedule 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Day:Interval,
    SmallHotel Infil Half On Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.5;                      !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {4578e033-13a6-4fbd-972f-af282c803f89},    !- Name
    SmallHotel HtgSetp Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4b348587-a71d-43a7-91da-b9f631430849},    !- Name
    SmallHotel ClgSetp Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {44c80471-ed8e-413f-b4d6-8e1c12c072e9},    !- Name
    Schedule Day 443,         !- Sunday ScheduleDay Name
    Schedule Day 443,         !- Monday ScheduleDay Name
    Schedule Day 443,         !- Tuesday ScheduleDay Name
    Schedule Day 443,         !- Wednesday ScheduleDay Name
    Schedule Day 443,         !- Thursday ScheduleDay Name
    Schedule Day 443,         !- Friday ScheduleDay Name
    Schedule Day 443,         !- Saturday ScheduleDay Name
    Schedule Day 443,         !- Holiday ScheduleDay Name
    Schedule Day 443,         !- SummerDesignDay ScheduleDay Name
    Schedule Day 443,         !- WinterDesignDay ScheduleDay Name
    Schedule Day 443,         !- CustomDay1 ScheduleDay Name
    Schedule Day 443;         !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dff8a27e-4c40-4433-a145-52ae8b61bbc1},    !- Name
    Large Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {39a1539b-f4ce-421f-a6f9-51a571aa580f},    !- Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {009027b8-e230-4bc2-a6ef-02793eb7e0d7},    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bb7cc8b9-aee3-48d6-89ee-4cf9a6205782},    !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fad97b26-fe54-4744-b9d1-e10dd609d6c8},    !- Name
    Small Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {738c01a8-5389-4ee2-b6e0-37dc4f3cd3d6},    !- Name
    Small Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {deb6e51d-5dbe-4b04-9ad8-ff4017d5f834},    !- Name
    SmallHotel Activity Default Schedule 1,    !- Sunday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Monday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Tuesday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Wednesday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Thursday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Friday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Saturday ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- Holiday ScheduleDay Name
    SmallHotel Activity Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Activity Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Activity Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    SmallHotel Activity Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c755dc53-3139-411f-af19-b500fd87b823},    !- Name
    SmallHotel Activity Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {41ccdb30-2f40-4b2a-84fa-72d6db2b8d7e},    !- Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule 1,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3a8b74c3-47df-4569-ae13-4a25af5ce4d3},    !- Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Equip Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Equip Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3429b339-9527-4597-93a3-2975357116fb},    !- Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule 1,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3483abe3-0e82-4252-a4f8-3f05d194632f},    !- Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Light Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cd29097b-2dc1-4fb7-901c-7760e204f0a3},    !- Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule 1,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule 1,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea54a10d-4912-4c5c-93c8-caed685936a5},    !- Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel GuestRoom Occ Rule 1 Day Schedule,    !- Saturday ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel GuestRoom Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel GuestRoom Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f7a669ae-c6e7-4778-ae98-b41f717e12c3},    !- Name
    SmallHotel Infil Half On Default Schedule 1,    !- Sunday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Monday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Tuesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Wednesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Thursday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Friday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Saturday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- Holiday ScheduleDay Name
    SmallHotel Infil Half On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Infil Half On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1,    !- CustomDay1 ScheduleDay Name
    SmallHotel Infil Half On Default Schedule 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1b6b0ca3-6f81-4898-9dd8-0b38e821f0ef},    !- Name
    SmallHotel Infil Half On Default Schedule,    !- Sunday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Monday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Tuesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Wednesday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Thursday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Friday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Saturday ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- Holiday ScheduleDay Name
    SmallHotel Infil Half On Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    SmallHotel Infil Half On Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    SmallHotel Infil Half On Default Schedule,    !- CustomDay1 ScheduleDay Name
    SmallHotel Infil Half On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    SmallHotel HtgSetp,       !- Name
    Temperature 42,           !- Schedule Type Limits Name
    Schedule:Week:Daily {4578e033-13a6-4fbd-972f-af282c803f89},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel ClgSetp,       !- Name
    Temperature 35,           !- Schedule Type Limits Name
    Schedule:Week:Daily {4b348587-a71d-43a7-91da-b9f631430849},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    humidifier,               !- Name
    Percent,                  !- Schedule Type Limits Name
    Schedule:Week:Daily {44c80471-ed8e-413f-b4d6-8e1c12c072e9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office ClgSetp,     !- Name
    Temperature 5,            !- Schedule Type Limits Name
    Schedule:Week:Daily {dff8a27e-4c40-4433-a145-52ae8b61bbc1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office HtgSetp,     !- Name
    Temperature 3,            !- Schedule Type Limits Name
    Schedule:Week:Daily {39a1539b-f4ce-421f-a6f9-51a571aa580f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Schedule:Week:Daily {009027b8-e230-4bc2-a6ef-02793eb7e0d7},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Schedule:Week:Daily {bb7cc8b9-aee3-48d6-89ee-4cf9a6205782},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office ClgSetp,     !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Schedule:Week:Daily {fad97b26-fe54-4744-b9d1-e10dd609d6c8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office HtgSetp,     !- Name
    Temperature 11,           !- Schedule Type Limits Name
    Schedule:Week:Daily {738c01a8-5389-4ee2-b6e0-37dc4f3cd3d6},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Activity,      !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {deb6e51d-5dbe-4b04-9ad8-ff4017d5f834},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Activity 1,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {c755dc53-3139-411f-af19-b500fd87b823},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {41ccdb30-2f40-4b2a-84fa-72d6db2b8d7e},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Equip 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {3a8b74c3-47df-4569-ae13-4a25af5ce4d3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {3429b339-9527-4597-93a3-2975357116fb},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Light 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {3483abe3-0e82-4252-a4f8-3f05d194632f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {cd29097b-2dc1-4fb7-901c-7760e204f0a3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel GuestRoom Occ 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {ea54a10d-4912-4c5c-93c8-caed685936a5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Infil Half On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {f7a669ae-c6e7-4778-ae98-b41f717e12c3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    SmallHotel Infil Half On 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {1b6b0ca3-6f81-4898-9dd8-0b38e821f0ef},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Large-1window Thermostat Schedule,    !- Name
    Large-1window Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always_On,                !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368.0,                    !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280.0,                   !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 2,        !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    NoMass Roof,              !- Name
    Smooth,                   !- Roughness
    6.69218697992762,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    NoMass Wall,              !- Name
    Smooth,                   !- Roughness
    5.28330551046918,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    NoMassGravel,             !- Name
    Smooth,                   !- Roughness
    0.19548230388736,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    TypicalWindow U0.24 SHGC0.45,    !- Name
    1.36278320186724,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.65;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45.0,                     !- Slat Angle
    221.0,                    !- Slat Conductivity
    0.0,                      !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0.0,                      !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0.0,                      !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0.0,                      !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0.0,                      !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0.0,                      !- Minimum Slat Angle
    180.0;                    !- Maximum Slat Angle

Construction,
    Exterior Door 4,          !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet,            !- Name
    NoMassGravel,             !- Outside Layer
    MAT-CC05 4 HW CONCRETE,    !- Layer 2
    CP02 CARPET PAD 2;        !- Layer 3

Construction,
    Interior Ceiling 3,       !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door 4,          !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor 3,         !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition 3,     !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window 4,        !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    Roof,                     !- Name
    NoMass Roof;              !- Outside Layer

Construction,
    Wall,                     !- Name
    NoMass Wall;              !- Outside Layer

Construction,
    window,                   !- Name
    TypicalWindow U0.24 SHGC0.45;    !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    Large-1window,            !- Name
    ,                         !- Direction of Relative North
    5.98603044336671,         !- X Origin
    1.8811861122719,          !- Y Origin
    0.0;                      !- Z Origin

ZoneList,
    90.1-2010 - SmHotel - GuestRoom,    !- Name
    Large-1window;            !- Zone 1 Name

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet,            !- Construction Name
    Large-1window,            !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    8.636,                    !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.9784,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.9784,                  !- Vertex 4 Xcoordinate
    8.636,                    !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    Wall,                     !- Construction Name
    Large-1window,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.9784,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.708275,                 !- Vertex 1 Zcoordinate
    -4.9784,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.708275;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    Interior Partition 3,     !- Construction Name
    Large-1window,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.9784,                  !- Vertex 1 Xcoordinate
    8.636,                    !- Vertex 1 Ycoordinate
    2.708275,                 !- Vertex 1 Zcoordinate
    -4.9784,                  !- Vertex 2 Xcoordinate
    8.636,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.9784,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.9784,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.708275;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    Interior Partition 3,     !- Construction Name
    Large-1window,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    8.636,                    !- Vertex 1 Ycoordinate
    2.708275,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    8.636,                    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -4.9784,                  !- Vertex 3 Xcoordinate
    8.636,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -4.9784,                  !- Vertex 4 Xcoordinate
    8.636,                    !- Vertex 4 Ycoordinate
    2.708275;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    Wall,                     !- Construction Name
    Large-1window,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.708275,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    8.636,                    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    8.636,                    !- Vertex 4 Ycoordinate
    2.708275;                 !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling 3,       !- Construction Name
    Large-1window,            !- Zone Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.708275,                 !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    8.636,                    !- Vertex 2 Ycoordinate
    2.708275,                 !- Vertex 2 Zcoordinate
    -4.9784,                  !- Vertex 3 Xcoordinate
    8.636,                    !- Vertex 3 Ycoordinate
    2.708275,                 !- Vertex 3 Zcoordinate
    -4.9784,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.708275;                 !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    Window,                   !- Surface Type
    window,                   !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -3.2004,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.45617999999999,         !- Vertex 1 Zcoordinate
    -3.2004,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.79248,                  !- Vertex 2 Zcoordinate
    -2.0955,                  !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.79248,                  !- Vertex 3 Zcoordinate
    -2.0955,                  !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.45617999999999;         !- Vertex 4 Zcoordinate

WindowProperty:ShadingControl,
    Shading Control 1,        !- Name
    InteriorBlind,            !- Shading Type
    ,                         !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    27.0,                     !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    Window Material Blind 1,    !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ;                         !- Slat Angle Schedule Name

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.0,                      !- Divider Width
    0.0,                      !- Number of Horizontal Dividers
    0.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    0.0,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.0,                      !- Divider Solar Absorptance
    0.0,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.0,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.0,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.0;                      !- Inside Reveal Solar Absorptance

People,
    90.1-2010 - SmHotel - GuestRoom People,    !- Name
    90.1-2010 - SmHotel - GuestRoom,    !- Zone or ZoneList Name
    SmallHotel GuestRoom Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0459618974793505,       !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    SmallHotel Activity;      !- Activity Level Schedule Name

Lights,
    90.1-2010 - SmHotel - GuestRoom Lights,    !- Name
    90.1-2010 - SmHotel - GuestRoom,    !- Zone or ZoneList Name
    SmallHotel GuestRoom Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.07293281253229,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    90.1-2010 - SmHotel - GuestRoom Electric Equipment,    !- Name
    90.1-2010 - SmHotel - GuestRoom,    !- Zone or ZoneList Name
    SmallHotel GuestRoom Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    7.31945908336261,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    ,                         !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    90.1-2010 - SmHotel - GuestRoom Infiltration,    !- Name
    90.1-2010 - SmHotel - GuestRoom,    !- Zone or ZoneList Name
    SmallHotel Infil Half On,    !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000226568,              !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Large-1window Ventilation per Person,    !- Name
    Large-1window,            !- Zone or ZoneList Name
    SmallHotel GuestRoom Occ,    !- Schedule Name
    Flow/Person,              !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    0.002359737216,           !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    ,                         !- Ventilation Type
    ,                         !- Fan Pressure Rise
    ,                         !- Fan Total Efficiency
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Large-1window Ventilation per Floor Area,    !- Name
    Large-1window,            !- Zone or ZoneList Name
    Always_On,                !- Schedule Name
    Flow/Area,                !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    0.0003048,                !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    ,                         !- Ventilation Type
    ,                         !- Fan Pressure Rise
    ,                         !- Fan Total Efficiency
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

HVACTemplate:Zone:IdealLoadsAirSystem,
    Large-1window,            !- Zone Name
    ,                         !- Template Thermostat Name
    ,                         !- System Availability Schedule Name
    ,                         !- Maximum Heating Supply Air Temperature
    ,                         !- Minimum Cooling Supply Air Temperature
    ,                         !- Maximum Heating Supply Air Humidity Ratio
    ,                         !- Minimum Cooling Supply Air Humidity Ratio
    ,                         !- Heating Limit
    ,                         !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    ,                         !- Cooling Limit
    ,                         !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ,                         !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    ,                         !- Dehumidification Setpoint
    ,                         !- Humidification Control Type
    ,                         !- Humidification Setpoint
    ,                         !- Outdoor Air Method
    ,                         !- Outdoor Air Flow Rate per Person
    ,                         !- Outdoor Air Flow Rate per Zone Floor Area
    ,                         !- Outdoor Air Flow Rate per Zone
    ,                         !- Design Specification Outdoor Air Object Name
    ;                         !- Demand Controlled Ventilation Type

DesignSpecification:OutdoorAir,
    90.1-2010 - SmHotel - GuestRoom Ventilation,    !- Name
    Sum,                      !- Outdoor Air Method
    0.002359737216,           !- Outdoor Air Flow per Person
    0.0003048,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                      !- Outdoor Air Flow per Zone
    0.0;                      !- Outdoor Air Flow Air Changes per Hour

DesignSpecification:ZoneAirDistribution,
    Large-1window Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Large-1window,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                     !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    90.1-2010 - SmHotel - GuestRoom Ventilation,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0.0,                      !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.0,                      !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    Large-1window Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

ZoneControl:Humidistat,
    Zone Control Humidistat 1,    !- Name
    Large-1window,            !- Zone Name
    humidifier,               !- Humidifying Relative Humidity Setpoint Schedule Name
    humidifier;               !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Thermostat,
    Large-1window Thermostat,    !- Name
    Large-1window,            !- Zone or ZoneList Name
    Large-1window Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    SmallHotel HtgSetp,       !- Heating Setpoint Temperature Schedule Name
    SmallHotel ClgSetp;       !- Cooling Setpoint Temperature Schedule Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

LifeCycleCost:Parameters,
    {ba92389b-f2b9-47ea-b579-23bc0097c78f},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary,               !- Report 1 Name
    ZoneComponentLoadSummary;    !- Report 2 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:SQLite,
    SimpleAndTabular;         !- Option Type